# OSGKD fit297 首轮有限协议

Run `osgkd_fit297_20261113`，类型为完整方法适配与初步比较。用户已授权阶段二；此协议供采用及独立审查，科学执行须绑定审计结果、合格实现与明确release。架构为 [OSGKD v1](../../designs/osgkd_architecture.md)，不改变其50状态、三端职责、固定参考、开放功率账或有限字典。旧GFTD余额不恢复。

## 1. 第一动作：有限端口审计

只按旧已冻结 fit297 的297个ID白名单访问既有数据。允许字段：t、delta、完整omega、Pm/tm、Pe/te；必要的共同equilibrium、inertia、omega_s、damping、节点顺序、单位／基准／字段来源、故障分组及固定控制元数据。可选电压／负荷／网络首轮只盘点字段名称、形状及来源，不生成分项监督。禁止读取full_state、其他train385、val/test，禁止新FOM、ODE、拟合或用有限差分omega制造标签。

逐事件输出覆盖、真实长度、采样、有限性、已知终止原因及输入资格；所有297均保留。数组不公开，公共摘要只含身份、计数、单位与统计。首次遍历一次；合法源路径／字段别名错误允许一次修正后重读受影响字段，最多两次全体等价遍历。已取得文件校验和可复用；不因某模型结果重审数据选择。

核实绝对pu速度到完整rad/s偏差的映射，不能调用逐时COI投影作为模型输入；角度仅用窗口首点同一标量偏置处理全窗口／未来，观测末点保持。旧源码提供omega_sync线索，不能据此自动确认所有文件。固定参考delta与速度原点必须与同一源方程一致。

机械和总电气字段先按源方程映射到动量方程作用坐标。记录M/D/F、标幺基准、速度因子及偏置，区分tm、te、Pm、Pe，不按字段名字推单位。F不直接置I；若源方程确实支持I才可绑定该结果。共同参考和固定外部策略须有来源，禁止把每事件不可测运行点当常量输入。不同事件参考不一致而无法用纯规范转换统一时，停止训练释放，交root处理适用条件，不自动取各事件均值补救。

以源字段核对 `M(omega(t1)−omega(t0))=∫(tau_m−tau_e−D omega)dt`。每事件固定检查[0,0.1]和[0.1,min(1.1,真实末点)]，后者不足0.02 s只记不适用；使用原0.01 s梯形积分与隔点0.02 s梯形积分，末端不足整步保留原末点。每机残余除 `T*max(RMS(tau_m),RMS(tau_e),10^-3作用单位)`，再作10机RMS。完整窗口细格残余≤0.05、两格差≤0.02为首轮来源一致门；不通过先检查单位／时间／方程，不能拟合F降低残余。该宽门只排除明显映射错，不证明源动力学精确闭合。完整逐事件结果保存，失败不从297删除。

核心theta/omega或必要作用映射缺失、共同参考不成立、积分门未解决时不释放训练。可选机械／电气标签局部缺测按mask进入目标，核心映射仍需可核实；环境分项缺失继续有效分解。不得均分总负荷、伪造a/e标签，或将0048历史报告当本轮覆盖事实。

## 2. 审计后一次冻结的数据接口与划分

模型packet仅含 `history.t/theta/omega` 和冻结 `constants_id`，t为固定11点相对时间。constants含M/D/F、Sp/Se/omega_scale、theta_ref、统一基准和图。真实端口、未来、mask、group、事件ID、稳定标签均放在独立training/evaluation_context，不能经模型API或编码器隐藏输入。

故障组由来源的故障类型和受影响元件身份组成，清除时间及同故障重复均归同组。按 `SHA256('osgkd_fit297_20261113|'+canonical_group)` 排序，序号0,5,10,…为内部检查，其余内部拟合；不因标签平衡或结果重新抽签。少于2个可靠组或无法核实分组则不冻结划分。两侧事件数、稳定／失稳数如实报告；一侧缺失稳类不补抽、不称该类独立检查。两侧仍均为train，已有暴露照记。

所有校准只取内部拟合事件原始启动窗及其后至2 s实际有效数据，每事件先平均，再跨事件平均，不能让长记录占更大权重。theta误差尺度固定1 rad；omega_scale为逐机RMS偏差、下限0.01 rad/s。Sp为F输入坐标下机械增量逐机RMS、Se为总电气增量逐机RMS，二者下限各10^-3相应作用单位；不以Se声称环境真值尺度。无法从来源定义F输入坐标则先停止，不求任意伪逆。校准不估逐事件平衡；theta_ref及所有基准必须是同一已核实共同参考。

另冻结机械输出尺度S_m：映射后机械作用增量逐机RMS、下限10^-3作用单位，与上述事件等权校准相同；它用于端口损失和机械输出指标，不与F输入坐标Sp混用。缺测通道用可用内部拟合事件计算并报告分母；某机完全无必要尺度来源时须来源修复，不借内部检查估值。不得用内部检查校准。a无量纲且gamma=1，不重新学习gamma。编码器输出 `p0=4tanh(zp), a0=tanh(za), e0=4tanh(ze)`；这些是归一化初态先验，未来状态不clip。

审计补充表绑定全部文件hash、297清单、分组与划分、参考/尺度值、M/D/F、mask、评价器及线程/设备身份；其生成按上述确定规则，不允许结果后选方案。字段覆盖未知项必须在release前明确为有效、可选缺失或阻塞，不能留隐含默认。

## 3. 完整实现与固定初始化

C0/C1均50状态、一层GRU(hidden=32、无dropout)和线性30输出头。输入为按固定尺度处理的20维theta/omega序列，GRU每事件从零隐态开始，未来不刷新。两个模型的共同参数和编码器用相同seed=20261113初始化，记录实际参数量。

初始动态库取p_dot=−p、a_dot=−a、e_dot=−e（时间单位秒），其他系数零；这是可训练初始点，不冻结机械模型。输出头权重固定seed下标准差0.01的正态值、bias=0，其余GRU使用框架已冻结初始化。每边初始c=k_ref/10，k_ref为内部拟合总电气作用尺度Se的10机中位数；C1初始beta=0.1c，C0 beta=0。c与beta采用显式参数，每次Adam更新后投影为c≥0、0≤beta≤c；forward按同一约束保护，C0的beta固定精确零。投影发生在参数更新后，不裁剪ODE状态；记录投影次数、改变量和活动边界。该实现允许c/beta精确零，并容纳完整C0合法极限；首版非零边或正beta不作为结构发现证据。不做边删选或另搜调制初值，C0原样保存作为C1静态合法候选。

仅用已采用有限字典，不先额外拟合弱模型，不预训练真p0接口，不增加损失或额外数据。纯Torch float64自主RK4支持batch，梯度通过实际积分路径；采用每20个RK4步一个确定性checkpoint段、末段不足20照实，单次反向每段至多重算一次，不能detach未来梯度。GRU不另作重计算。框架版本与此实现资格在release前冻结，成本含反向和重计算；若实现无法保证该上限先修复，不在执行中切换求解策略。

## 4. 同一未来联合目标

只用每事件原始100 ms启动窗口，不在本Run增加滑窗库。对训练时域T，实际目标到 `min(T,真实可用末点−0.1)`，缺尾段不补零；没有任何未来点的事件记训练不可用且仍留原评价分母。训练按可用内部拟合事件均匀循环，seed置乱，每batch8，不足批次使用实际数量；不向编码器传有效长度。

每事件L_motion为theta/1rad和完整omega/omega_scale的20通道平均平方误差，再对有效未来t>0时间点平均，排除直接复制观测的启动点。L_ports同样只平均t>0有测量的机械作用/S_m与总电气作用/Se，对该事件有观测的测量族等权平均：两族都有时各1/2，只有一族时其权重为1；均无标签则此项为0并报告缺测。Fc+tau_env监督总电气，不把同一标签再作为分项重复计损失。可变长度按相同有效末点分组积分至min(T,真实可用未来末点)，不把短事件积分到虚构目标长度；事件贡献保持等权。

L_cons是启动后0.1 s模型p/a/e与再编码[0.1,0.2]真实运动窗所给p/a/e之差，逐分量除以concat(4*ones(10),ones(10),4*ones(10))后取30维均方；双方均参与梯度，后一编码只作训练一致性，不替换主轨迹或部署起点。真实记录不足0.2 s则此项mask为0，覆盖另报。主轨迹在所有时域均自主推进，不进行teacher forcing。

`L=mean_events(L_motion+0.1 L_ports+0.01 L_cons)`。主选择分数J就是T=2 s的上述完整目标；不对可测标签较多的事件增加运动权重。固定预热为更新1–100 T=0.2 s、101–200 T=0.5 s；201–1000 T=2 s。目标形式、权重和校准不变，预热成绩不与最终2 s成绩混写。

Adam，编码器lr=10^-3、动力学参数lr=3×10^-4，betas=(0.9,0.999)、eps=10^-8、weight_decay=0；梯度全局范数clip=5并记录裁剪前值/比例。仅裁梯度，不裁状态。两模型使用相同事件序列。非有限轨迹/损失/梯度拒绝本次更新，参数和optimizer状态保持前值、批次索引前进且尝试计预算；连续10次或总30次拒绝即终止该trial，保留既有候选和原因，不无限重试。

## 5. 检查点、一次适配与选点

全文更新序号按attempt计，拒绝更新也消耗一次attempt；不能用成功更新数延长预算。保存初始点及实际到达的attempt 200/400/600/800/1000；在内部拟合和内部检查分别用同一2 s目标全事件无梯度评价。各侧按审计预先冻结的可初始化且至少有一个未来点的事件计算J；预先数据资格不足不作为候选数值失败，也不进入训练或J，人数与身份照列并保留在最终原分母。任一应参与事件出现候选数值失败时该次J=+∞并另存已完成分项，不用成功子集比较。正式可选点为初始点及实际完成、资格通过的400/600/800/1000/1250/1500；200只诊断预热。提前终止不补造未到达的检查点。

每模型至多一次500次适配，原参数及optimizer继续、T=2 s、批次规则不变。前提是实际完成attempt 1000且600/1000两点内部拟合J均有限、资格通过；提前停止或缺基准均不触发适配。触发二选一：①J600>0且(J600−J1000)/J600≥1%，最后200次attempt轨迹／损失／梯度均有限且全部接受，保持lr；②未满足①且最后200次attempt裁剪比例>25%，无非有限拒绝，lr两组均除3。否则不追加。不能因C1输给C0而单独追加未登记机会。适配保存实际到达的1250/1500并作相同检查；另一模型独立按同规则得到合理机会，实际成本分别报告。

候选有效还须通过§6固定内部检查数值探针。按最低内部检查J选点，完全相同取更早attempt；C1还与冻结C0选点在同一J下比较，静态更优则C1模型集合保留静态。该fallback直接复用C0已保存轨迹与评分，不额外积分；C1动态选点仍完成登记评价并照报，不能隐藏。选点后冻结系数/编码器/尺度，再评分全部297；最终评分不反选检查点、不触发本Run额外适配。未产生有效候选时交付完整失败定位，不称模型族否证。

## 6. 积分、资格与失败分类

主训练/检查/部署RK4内部步长0.005 s，输出0.01 s；细参考0.0025 s，同一初态/方程/float64。无历史逆积分、无旧p0优化初始化。0.1 s一致性重用主轨迹。主细全程保持各自状态，不对齐真值。最终稳定样本积分8 s；失稳样本积分T=max(8,min(15,真实末点−0.1)) s（相对部署时刻），沿同一主细路径延续，不重新初始化。误差只算实际记录区间；8 s分类可自主延续，但不补真值或把未知尾段作正确性标签。

纯代数/mock资格最多首查及两次明确修复复查；每轮最多32个小用例，覆盖完整50状态shape、因果白名单、固定参考力、静态极限、环境非零和、链式功率账、存取/导出、batch与单样本一致。H只核查解析链式恒等式，不计算L2证书。真实数据资格只选内部拟合组hash顺序前12事件（不足按实际），C0/C1初始模型各做一次2 s主细；不得换“容易通过”的事件。实现错误可在同一Run修正一次并重做这批资格，全部成本照计；数值不通过且无实现错误不自动改步长或结构。

梯度资格在上述至多12事件中首2事件、T=0.2 s，取固定seed的3个归一化参数方向（编码器、动态、边参数各1），用中心差分eps=10^-5及5×10^-6，对照同一离散目标的自动微分。C0边方向只包含c，beta保持精确零；C1在初始严格内点取固定随机归一化c/beta方向。入场前核验两种eps的正负扰动均满足c≥0、0≤beta≤c；不可行则资格不通过，不重抽方向，不在扰动后投影改变FD目标。相对差≤10^-3，分母max(1,|FD|,|AD|)；两档均须通过。最多2模型×2事件×3方向×4扰动=48次短轨迹，另4次AD；无参数寻优。这是数值资格，不是优化充分性。

每个检查点的数值探针固定内部检查组hash序前12事件，做2 s主细。在共同0.01 s输出时刻，令每事件 `d=(state_main-state_fine)/concat(ones(10),omega_scale,4*ones(10),ones(10),4*ones(10))`；可直接编码为 `sqrt(mean(d*d))<=1e-4 and max(abs(d))<=1e-3`，mean与max同时覆盖该事件全部输出时间和50状态，并要求两路有限。初态theta/omega等于观测末点（最大误差≤10^-12）；输入扰动屏蔽检查确认真实p0/labels更改不改变模型输出。

最终选点对全部297按上述T从同一因果起点做主细，分别在1/2/5/8 s及失稳真实可用区间截止点按同一全状态差门给资格。某事件8 s失败不自动取消其已合格1/2/5 s，但8 s整体分母仍记录失败。分类数值门另按§7执行。数值失败、数据缺失、初始化非有限、真实失稳和预测LOS分别记录，不能相互替代。无状态裁剪、删除困难样本或临时减步救排名。

## 7. 评价与有限账本

输出全train297及内部两侧分列，稳定267与失稳30原分母保留。新主指标命名 `motion_risk_v1`：逐时间点 `q_motion=0.5*mean((P_M(theta_hat-theta)/1rad)^2)+0.5*mean((P_M(omega_hat-omega)/omega_scale)^2)+((omega_coi_hat-omega_coi)/s_coi)^2`，P_M是仅用于评分的质量加权COI投影，omega_coi为质量加权完整共同转速，`s_coi=sqrt(mean(omega_scale^2))`在校准后冻结。先对各事件真实有效时间平均q，再作 `0.8*mean(events)+0.2*mean(largest ceil(0.1*n) events)`，分别给1/2/5/8 s。四个时域的正式全体指标均保留297及内部两侧原分母，每事件使用min(请求时域,真实可用未来长度)，列出不足完整时域的样本；另列稳定267的四时域及失稳30的实际区间。没有未来点或数值未决保留分母且总体正式指标为null。旧risk含机械p项，使用旧S_delta=.47675314588683515、S_omega=1.0033667249602924；本新运动risk不能与旧12.3等总risk直接相减或比值。可额外以旧尺度输出明确标记的共同运动分项，但不补造未映射的旧p项。

另报共同转速RMSE（rad/s）、机械作用和总电气作用的物理单位RMSE及分别按S_m/Se定义的归一化RMSE，不能直接把F输入坐标Sp当机械输出尺度。这些指标不并入motion_risk_v1。主模型未对所有相应事件数值合格时整体官方risk=null，成功子集只作诊断。旧信息增强参照分列，不直接计算同输入胜负。

分类拼接原11点观测theta/omega与预测未来去掉首点，时间从原记录0开始；theta使用实际相角的同一常数规范，不能把逐机参考位移delta_sync当实际相角跨度；完整omega按冻结omega_s转换到helper所需pu。复用 `evaluate_l1_latent.classify_prediction`：角跨度>pi rad且相对速度最大绝对值>0.02 pu，连续5个0.01 s输出点；无LOS时检查尾1 s相对速度<0.005 pu的settled条件。true_event_time≤0.1 s记latency_uncovered（沿helper原数值容差），该真值只进入评分，不进入预测。源与精确配置hash在审计后冻结。

同一分类窗口的主细LOS有／无必须一致；双LOS触发时间差≤0.02 s才通过分类一致门，双无LOS采用细网格类别，settled分歧另报。还须满足§6的50态主细差门；未通过记录分类数值未决，不把solver失败当真实LOS。失稳实际可用区间分类分母仅为失稳30及内部两侧18/12；8 s自主分类分母为全部297及内部两侧。8 s先报告自主LOS/settled/unsettled状态；只有预测LOS在真实末点前，或无LOS且整个分类窗均有真实记录时，才计入真实覆盖内检出／漏检／误报，其余记未知尾段未覆盖。两类分类分列；时机误差只在预测触发与真值触发均落入真实可用区间的共同事件上比较。预测延续超出真值尾段只报告模型状态，不能因8 s未知真值虚构假阴性／假阳性；提前不自动更准。

| 工作类别 | 本Run上限 |
|---|---:|
| 数据审计 | 两次全297等价遍历；无ODE/拟合 |
| 独立完整训练 | C0/C1各1个seed，各1000次更新尝试+至多500次适配；batch≤8 |
| 检查点全侧目标评价 | 每模型至多8次（0/200/400/600/800/1000/1250/1500），每次合计≤297事件、2 s |
| 检查点主细数值探针 | 每模型8×12事件、2 s；主路径可复用 |
| 最终部署/评分 | 每模型每网格上限267×8 s+30×15 s，两网格；一次评分，复用路径给四时域及失稳真实区间 |
| 真实初始数值资格 | 两轮×2模型×12事件×2网格×2 s |
| 真实梯度资格 | 每轮至多48次FD+4次AD短轨迹；最多2轮 |
| 额外种子、删组、L2/L3、旧模型重训、新FOM | 0 |

每条RK4轨迹h步长、T时域的前向RHS上限为4ceil(T/h)，批量按实际事件数计，不把batch一次称单事件调用。训练前向上限 `2×1500×8×4×ceil(2/0.005)=38,400,000`，checkpoint重计算RHS至多同数，合计76,800,000；反向局部RHS向量雅可比积至多38,400,000，单列不称新增前向调用。编码器每训练事件至多2次forward/对应backward（主窗与一致性窗），资格与无梯度评价另按表记账。预热/短记录实际少用工作照实记录，剩余额度不转其他任务。

无资源时长硬限，但记录设备、float64、线程、显存峰值、函数wall/CPU、序列化、完整命令wall及失败工作；未知写null。数值实现错误修复不增加训练尝试总数，不重新抽seed；数学结构或目标变更先提出并前瞻修订，不能静默复用原比较。

闭合分别判断五轴证据及代码／模型／科学三决定。本轮单seed和已暴露train不支持独立泛化确认或自动晋升；无论正负，完整候选、曲线、逐事件输出和实际成本都保留。下一研究基于这些结果另定，不自动回到旧局部补偿任务。
