# 端口积分审计的第二遍：区分粗格误差与映射失配

Run `osgkd_fit297_20261113`，前瞻补充审计，待root采用。只使用原协议剩余的一遍读取额度，不增加训练、ODE、参数求解或数据范围。CPU与重计算策略的执行修订由root另行绑定，本补充不改变其预算。

**现有证据支持检查粗梯形误差，但尚不能据此直接解除blocked。** 原[审计](../../results/osgkd_fit297_20261113/port_audit.json)SHA256为 `42eefe1aa1dc329cd058bd9497cb83bce7e3782c8e0119d5546c284bd9355783`：历史[0,0.1]的297个细格残余均过原0.05门，最大0.00864416；69个事件只在0.01/0.02 s积分差超过0.02，最大0.03357376。未来窗口297全部通过，细格最大0.000512079、两格差最大0.001233423。该组合与短窗粗梯形误差相容，也可能含局部源记录／映射问题，不能仅提高0.02门。

## 1. 冻结原结论与同一对象

原审计保持blocked及全部69个失败ID，不能覆盖、补写原门通过或删除事件。第二遍输出独立的修订审计及其来源链，列出原状态和新判断。F=I只在已核实的GENROU tm坐标成立；D=0、M、节点、共同参考、固定策略、字段和尺度全部固定，不重新拟合或改变映射。源字节、297顺序、分组和内部train校准须对应第一遍身份；不以新积分结果调整尺度。

已读实际 `src/kiki/data/osgkd.py:balance_window`：分母为同窗全部0.01 s点的逐机作用RMS乘窗长；粗格隔点并补末端。第二遍继承这一定义，而非把分母换成净作用或重新归一化。每个窗口固定

`g=tau_m−tau_e−D omega; I=M(omega_end−omega_start)`，

`n_i=T*max(RMS_full01(tau_m,i),RMS_full01(tau_e,i),0.001)`。

定义向量残余 `r(Q)=(I−Q)/n`、向量尺度 `N(v)=sqrt(mean_i(v_i²))`，所有比较先逐机除n，再算10机RMS。使用现有样本，不插值、不外推、不再生成0.005 s真值，不对omega求导。

## 2. 唯一第二遍计算

全297采用相同三窗：原完整历史W=[0,0.10]，两个固定子窗W0=[0,0.08]、W1=[0.02,0.10]。子窗只是重叠的数值诊断，不替代完整历史门，不构成独立事件证据。它们的0.08 s长度允许0.01/0.02/0.04 s精确嵌套，避免将0.1 s上的混合尾步误称四倍步长收敛。

W计算0.01 s与0.02 s复合梯形Q01、Q02，并按原11点直接计算0.01 s复合Simpson S01。核对 `S01=(4Q01−Q02)/3`，该关系是代数恒等式，**不是独立数值证据**。完整窗保留原Q01残余和两格差，不取消69个原失败。

W0和W1各计算Q01、Q02、Q04，以及直接复合Simpson S01、S02。两子窗都检查 `S01=(4Q01−Q02)/3`、`S02=(4Q02−Q04)/3`，实现允许用直接权重并与右式核对。权重检查的逐机绝对容差固定为 `128*eps64*max(1,|I_i|,|Q01_i|,|Q02_i|,|Q04_i|)`，完整窗不含Q04；超过即实现无效并停止。

只允许第二次原297等价读取一次。可同时按原规则复现未来窗口摘要及身份／校准，以确认输入未变和在通过后构建训练bundle；新高阶数值判据只作用于上述历史三窗。未来窗口沿原判据，不另选时段，不扩大真实字段范围。

## 3. 新判据，全部在第二遍之前冻结

每个事件须同时满足：

1. **完整历史仍有效。** 原Q01残余N(r(Q01))≤0.05，来源、有限性、11点和原未来窗口资格保持；原量重算与第一遍摘要相对/绝对容差 `1e-12*max(1,|old|)` 内一致。
2. **完整窗高阶残余确实降低。** `N(r(S01))≤0.002` 且 `N(r(S01))≤0.25*N(r(Q01))+0.0002`。这检验高阶积分是否解释原细格残余，并使用比原0.05更严格的绝对来源门；不是把粗格差门上调。
3. **两个嵌套子窗均支持同一离散误差解释。** 每窗定义 `d21=(Q02−Q01)/n`、`d42=(Q04−Q02)/n`，要求 `N(d42−4*d21)≤0.5*N(d42)+0.0001`，并要求 `N((S02−S01)/n)≤0.002`、`N(r(S01))≤0.002`。前者检验梯形主导二阶项的向量方向及量级，不只看RMS变小；小信号由固定绝对项处理，不作不稳定比值。两窗都要通过，不能选有利子窗。

这些是首轮来源诊断的操作性阈值，不是严格积分误差界或统计置信界。没有更细源样本，Simpson也不能排除采样混叠。任意不随积分阶变化的较大映射残余会留在S01中；满足新门只能支持“该尺度下映射与观测积分相容，原粗格差由积分离散解释”，不能证明所有端口量无误或三端物理分解唯一。

## 4. 三种终态与有限成本

**全部297通过新门**：可报告“第二遍高阶审计合格”，同时保留第一遍69个粗格失败和其身份。root可采用新历史来源门、沿原未来来源门继续后续准备；审计通过本身不是训练release。训练bundle绑定原blocked回执、新审计、修订采用及原数据身份，loader应显式识别这条来源链，不能把旧blocked文件改成passed骗过旧入口。

**任一事件高阶残余、阶数一致性或来源门失败**：保持blocked，列明失败类别及原/新逐事件指标，第二遍余额关闭。不得删除该事件、再缩窗、换阶数、放宽门或进行第三遍。高阶残余大支持进一步查源；阶数不一致而残余小表示本次未区分，均不直接证明映射错或模型族失败。下一动作必须针对具体来源问题另作有限决定。

**身份／代数检查错误或异常中断**：记录invalid和实际工作，不补造结果，不自动重跑。第二遍最多每事件13个10维积分向量（完整窗3、两子窗各5），共3861个；原未来与基础审计至多原额外一遍工作。RHS、ODE、solver、H、训练均为0，数据读取总额不超过原两遍约定。保存wall/CPU及完整命令计时范围，缺失记null。

公开摘要逐事件列原69标记、Q/S残余、嵌套向量缺陷、每门布尔值和总计；逐机向量留私有审计产物。单次集中代码／结果复核只重核保存证据，不再读源数组或追加科学计算。此设计阶段只读公开摘要与源码，未读取私有数组或执行数值审计。
