# 总电气误差 · 净交换与零和传递

2026-11-23 前瞻协议。Run `osgkd_v2_electrical_decomposition_20261123`，类型 `probe`，Job `probe01`。用第 1860 次工作父点回答，早期总电气误差中有多少超过任意零和校正的能力。第 2020 次原势与高阶势端点用于检查该画像对端点的敏感性。[前序对照](../../reports/osgkd_v2_p1b_electrical_unlock_20261123/result.md)

## 输入和窗口

沿用 `motion_only_v1` 下已经保存的细步长轨迹、逐事件评分、模型和 train `fit297` 观测。三个端点绑定 [P1b 分析记录](../../results/osgkd_v2_p1b_electrical_unlock_20261123/analysis.json) 中的原件。第 1860 次父点检查点 SHA256 为 `291853229dd6738a9132fcacce53d104f83d1a6045b1d3823733549759def49f`。质量、阻尼和尺度沿用 [观测发布](../../results/osgkd_fit297_20261113/port_audit_release.json)。原 27 条漏检、24 条稳定变差和 243 条其余稳定样本沿用 [固定端点诊断](../../results/osgkd_v2_conflict_profile_20261123/probe01/summary.json)。三个诊断端点上均有至少八成时间点过估的 22 条取原 `selected_machine`，保留机组身份。

本轮点值窗口为 $(0,0.03]$ s 和 $(0,\min(0.25,T_{\rm real})]$ s。主窗依各事件真实时长截断，0.03 s 窗须覆盖全窗。整窗十节点联合有效才纳入分解。保留每组原分母、可用点和缺项。判据用两窗共同完整的事件。先按事件内样本点等权，再按事件等权。$t=0$ 只用于核对预测初态和读出幅值。与早期闭合冲量的含起点积分窗口各自报告。

## 转矩误差和内部输出

令 $d=\hat\tau_e-\tau_e^{\mathrm{obs}}$，单位为系统标幺转矩。设 $S=\operatorname{diag}(Se)$，$u=S^{-1}d$。在物理转矩坐标，将 $d$ 正交分成 $d_n=\mathbf{1}(\mathbf{1}^\top d)/N$ 与 $d_z=d-d_n$，报告平方误差占比。去掉 $Se$ 最大的 `GENROU_10`（总线 39，$Se=7.5392$）的九节点分解只作敏感性检查。

令 $u_n=S^{-1}d_n$、$u_z=S^{-1}d_z$。报告原归一化度量下的带符号投影 $C_j=\langle u^\top u_j\rangle/\langle\|u\|^2\rangle$ 和归一化交叉项。物理零和校正的归一化像是与 $Se$ 向量垂直的平面。报告固定状态点上这类校正无法消除的平方误差比例

\[
R_* = \frac{\left\langle\left\|Se\,(\mathbf{1}^{\top}d)/\|Se\|^2\right\|^2\right\rangle}{\left\langle\|u\|^2\right\rangle}.
\]

该下界针对保存状态点上的静态校正。重新训练后的轨迹和环境输出另行评价。另用物理加速度贡献 $-M^{-1}d$，按质量内积报告共同与相对分量。对固定 22 条的选定机组，报告 $d_i/Se_i$、$d_{n,i}/Se_i$、$d_{z,i}/Se_i$ 的带符号均值和后两项相对于总偏差的比例 $q_n,q_z$。

在保存状态读取内部互易作用 $F_c$、总环境作用 $\tau_{\rm env}$ 及其三项 $Se\,e$、幅值静态项和环境余弦边作用。报告符号与均方量级。观测提供的是总电气转矩，因而内部输出的量级只用于描述模型。检查内部零和、输出相加、误差分解、带符号投影相加及正交投影分解恒等式，容差 $10^{-12}$。

## 幅值和参考谱

对 27、24、243 条三组分别报告 $|a_0|/\mathrm{bound}$ 的 0.90、0.95、0.98、0.99 阈值事件和节点数量，以及初态输出的局部导数因子 $1-(a_0/\mathrm{bound})^2$。另对真实上限 0.25 s 内的幅值报告相对于相同尺度的分布和超阈值数。隐状态演化由 ODE 给出。

在 22 条选定机组的相邻活跃边（$c_e>10^{-4}$）报告 $K_e/c_e$、$\beta_e/c_e$、实际底板 $K_{e,\min}=c_e+\beta_e(e^{-1}-1)$，以及 $K_e/c_e\le0.45$ 的边时刻比例。分流使用 $\beta_e/c_e\ge0.05$ 的可调边，定义 $g_e=(K_e-K_{e,\min})/[\beta_e(e-e^{-1})]$。弱调制边单列。

仅在父点复用 [P0 固定参考谱](p0_protocol.md)，去共同角并保留共同转速。使用自动微分与 $10^{-5}$、$5\times10^{-6}$ 两档中心差分，平衡残差不超过 $10^{-10}$，相对 Frobenius 差不超过 $10^{-6}$，按 P0 数值资格报告谱实部和近零模态。

## 分流和停止

仅用第 1860 次父点分流。两窗共同至少 22/27 条十节点完整，固定选定机组组至少 18/22 条完整。各窗归一化误差平方分母和选定机组总正偏差均值须大于 $10^{-12}$。两窗同一分支均成立方可分流。

| 分流 | 两窗的条件 | 下一轮优先设计 |
|---|---|---|
| A | $R_*\ge0.45$ 且 $q_n\ge0.40$ | 能改变净交换的环境闭合 |
| B | $R_*\le0.35$、$C_z\ge0.65$、$q_z\ge0.60$。至少 30% 的合格选定事件同时满足选定机组 $a_0/\mathrm{bound}\le-0.95$，且各窗内至少 30% 的时刻存在一条相邻可调边 $g_e\le0.05$ | 耦合调制范围或幅值初始化的单变量对照 |
| C | 同 B 的三个误差条件。至少 90% 的合格选定事件全部初态节点 $\lvert a_0\rvert/\mathrm{bound}<0.90$，且各窗内 $g_e>0.10$ 的相邻可调边时刻比例按事件等权后至少 90% | 其他可产生零和修正的结构 |

B/C 需要选定事件均有可调相邻边的覆盖。其余情况记为未分流。分支是本轮的预先筛选规则，结构功能仍需直接对照。采用 Scientist 提出的归一化下界、互斥双窗判据和覆盖规则。[角色记录](../../results/osgkd_v2_electrical_decomposition_20261123/roles.json)

CPU float64 单线程，三个端点各至多 297 条、每条至多 26 个保存状态点，合计不超过 23,166 点。一次父点参考谱单列 RHS 和导数工作量。本轮训练更新、新轨迹积分、新正式评价、新 FOM 均为 0，仅使用上述历史 `train` 证据。身份或恒等式不符时停止对应计算。完成复核和归档后暂停，下一轮训练须另登记协议，使用完整 `train` 和原始 `val`。
