# P1b 架构简报 · 保持参考线性化的高阶耦合势

2026-11-23。状态 DRAFT。Scientist 宿主回执 `/root/conflict_profile_scientist`，配置 `gpt-6-astra`，服务端解析模型未回传。来源提交 `38cd11ce4e0fe8c41677b215fa2f68d1489fb4a0`。[OSGKD 2.0 规格](osgkd_v2_architecture.md) · [固定端点诊断](../reports/osgkd_v2_conflict_profile_20261123/result.md)

## 学习问题

在已有 50 维 ODE、相同合法运动历史和端口观测下，检验远离固定参考时增加高阶角度势形，能否降低早期总电气偏差，同时守住稳定 8 s 自主预测。固定端点诊断有 22/27 条失稳漏检的主要加速机组持续高估电气作用，现行端点均无 99% 幅值初态触界。高阶势只是对观测可检验的一种解释，环境误差、初态估计和有限训练是竞争解释。

输入仍为 `motion_only_v1`。惯性、运动学、固定参考和内部互易约束沿用原合同。由同一合法历史初始化 \(\theta,\omega,p,a,e\)，使用同一已确认的 \(K_e(a)=c_e+\beta_e[\exp(\tanh(a_i+a_j))-1]\)、机械和环境方程及原 8 s 联合训练目标。唯一新增自由度是每条候选边的两个有界势系数。总电气端标签只锚定内部和环境作用之和；比较检验能够观测的作用和预测，边参数仍可能有等价解。

## 嵌套势、力和功率

令 \(B\) 为边关联矩阵，\(\varphi=B^\top\theta\)、\(\eta=B^\top\theta_*\)、\(d=\varphi-\eta\)。用主规格中的基

$$
\Psi_m(d)=1-\cos(md)-m^2(1-\cos d),\qquad
\gamma_{em}=\tfrac12\tanh(\rho_{em}),\quad m=2,3.
$$

相对父势只增加

$$
\Delta U=\sum_e K_e(a)\sum_m\gamma_{em}\Psi_m(d_e),\qquad
\Delta F_{\rm int}
=B\left[K(a)\sum_m\gamma_m\left(m\sin(md)-m^2\sin d\right)\right].
$$

因为 \(\mathbf 1^\top B=0\)，内部新增作用零和。共同角平移及边方向翻转保持物理作用。由于 \(\Psi_m(0)=\Psi'_m(0)=\Psi''_m(0)=0\)，新增项在固定参考处的力及对角度和幅值的导数为零，完整参考 Jacobian 与去共同角的谱均保持原值，条件是旧参数相同。新模型在远离参考处仍可改变刚度，训练也可改变旧参数。

同一势产生幅值功率。写 \(h_e=a_i+a_j\)、\(C_e=\sum_m\gamma_{em}\Psi_m(d_e)\)，则

$$
\nabla_a\Delta U
=|B|\left[\beta \exp(\tanh h)(1-\tanh^2h)C\right].
$$

新增幅值功率是 \(\nabla_a\Delta U^\top\dot a\)。总储能用同一中心化势和动能，沿原机械输入、环境交换、阻尼和完整幅值功率满足开放功率恒等式。\(\rho=0\) 给出精确父函数。零点计算保留对 \(\rho\) 的导数，既有参数的梯度按父实现核验。

在 \(\rho\) 有限、\(c\ge 0\) 且 \(0\le\beta\le c\) 的已登记参数范围内，新增力对状态有界，固定参数下原状态方程至多线性增长。参考性质和功率恒等式只描述模型，稳定 8 s 及真实区间检出继续用同口径预测评价。

## 竞争解释与适配机会

零附近的两个基均从四次项起步，在小角度下近共线。\(K_e=0\) 的边上两系数没有作用，幅值、边强度和环境也可补偿。报告边参考偏角的真实激励、附加耦合作用及幅值功率的实际大小，按效应解释系数。观测的十机最大角差用于样本画像，激励另用 \(d_e\) 计算。

若第 1860 次学习率对照给出合格工作父模型，从该模型和原 Adam 状态进行 160 对匹配尝试。对照保留原势，候选从 \(\rho=0\) 开放高阶势。共享参数的初值、Adam 矩与步号、学习率、初始化器、批次顺序和 RNG 相同。新参数按原动力学学习率从空 Adam 状态起步。全局裁剪仍为 5，分别记录新增梯度和原参数的实际步幅。该比较测同规则下开放高阶势的效果；若新增梯度改变裁剪，作为训练响应入账。

优先检验原 27 条漏检在各自真实上限 0.25 s 的归一化总电气 MSE 和运动 MSE，相对同预算对照的改善门分别为 10% 和 5%。稳定 8 s 风险须低于 1.0 且不超过对照 1.05 倍，稳定 1/2 s 同时保护父模型与对照，稳定误报为 0/267。两组保持 297/297 主细数值资格。原 3 条真实区间检出和触发时机继续受保护，新增真实区间检出按 30 条原分母逐条列出，报告相对对照和共同父模型的变化。短窗收益且长期合格时才考虑进一步训练几何比较。晋升需与主张范围相符的确认。

## 实现资格与释放

先在合成状态核对精确父函数、共同角平移、边换向、内部作用零和、闭合 Jacobian、势梯度及幅值功率。核对新参数零点的有效方向导数与原参数梯度。结构运行前再在原 train 预定稳定与失稳记录各一条核对主细推进及原损失。现阶段仅准备该机制和相关资格，核深度、幅值初始化上界和训练目标留作各自的机制试验。原 `val/test` 关闭，新 FOM 为 0。固定 160 对、恢复点、RHS 上限和采用判据在正式协议及独立前检后释放。
