# 电气短窗误差以零和分量为主，三个结构分支均未过门

2026-11-23。第 1860 次工作父点在原 27 条 `train` 漏检样本上的两个早期窗口均完整覆盖。按现有电气归一化尺度，固定状态上任意物理零和校正无法消除的转矩平方误差比例分别为 **5.84% 和 3.17%**。主要加速机组的相邻可调边均远离底板，但初态幅值普遍低于 90% 的条件也未达到。本轮按冻结规则记为未分流，保留第 1860 次工作父点。[前瞻协议](../../campaigns/osgkd_v2/electrical_decomposition_protocol.md) · [机器摘要](../../results/osgkd_v2_electrical_decomposition_20261123/probe01/summary.json)

## 父点的两个短窗

点值从起报后第一点开始。第二窗依每条记录的真实结束时刻截断。两窗在原 27 条漏检及其中固定 22 条选定机组上均全覆盖。指标先按事件内时间平均，再按事件等权。

| 第 1860 次父点指标 | 0.03 s | 真实上限 0.25 s |
|---|---:|---:|
| 27 条归一化电气转矩均方误差（节点平均） | 0.9660 | 2.1033 |
| 27 条物理转矩净分量平方误差占比 | 7.83% | 6.89% |
| 去掉最大 $Se$ 机组后的局部净分量占比 | 18.75% | 24.99% |
| 27 条物理零和校正残余下界 $R_*$ | 5.84% | 3.17% |
| 27 条零和物理分量在 $Se$ 度量的带符号投影 $C_z$ | 0.8484 | 0.8632 |
| 27 条质量加权共同加速度平方占比 | 10.57% | 5.80% |
| 22 条选定机组平均归一化总电气偏差 | +1.5818 | +3.3138 |
| 22 条选定机组的净分量占上述偏差比例 $q_n$ | −12.38% | +7.83% |

$q_n$ 和 $C_z$ 都保留符号。0.03 s 窗的净分量抵消了一部分选定机组的正偏差。原势第 2020 次的 $R_*$ 为 11.18% 和 3.60%，高阶势第 2020 次为 12.70% 和 3.75%。三个端点的主窗都将较多误差定位到可由零和校正表示的方向。这个度量只涉及保存状态点，重新训练后的自主轨迹另行检验。

在原 22 条选定机组上，父点 $F_c/Se$ 的带符号均值为 +0.786、+0.545，$\tau_{\mathrm{env}}/Se$ 为 −1.579、−1.505，其中记忆项 $Se\,e/Se$ 为 −1.523、−1.423。幅值静态项为 −0.0031、−0.0032，余弦边项为 −0.0530、−0.0783。内部输出之和和零和恒等式通过核验。观测只有总电气转矩，内部输出量级用于描述该模型的分工。

## 既定分流结果

- A 所需的净残余和选定机组净偏差较高，在两窗均未出现。
- B 所需的零和误差条件在两窗均成立。同时达到负向初态和双窗近底板条件的事件为 0/22。两窗的可调相邻边均覆盖 22/22 条，所有相邻可调边时刻的归一化底板余量均大于 0.10。实际 $K_e/c_e$ 的最小值为 1.092 和 0.873，均高于附件建议检查的 0.45。
- C 所需的初态幅值条件只有 4/22 条满足。原 27 条漏检中，事件内至少一个初态节点达到上界的 90%、95%、98%、99% 的分别为 23、13、5、0 条。对应的 24 条稳定变差组为 15、11、3、0，243 条其余稳定组为 53、19、0、0。

固定参考去共同角后，49 维自动微分谱的最大实部为 +0.84798 s⁻¹，第二个正实部为 +0.06080 s⁻¹。第 1500 次 C1 和第 1732 次对照点的最大实部分别为 +1.47467 和 +0.99670 s⁻¹。谱的数值资格已在保存前通过。原生摘要未写出，两个差分的精确残差、最大实部和按原容差确定的模态计数未保存。[第 1732 次复核](../osgkd_v2_conflict_profile_20261123/result.md)

## 工作量与决定

CPU float64 单线程读取 891 条保存轨迹的 22,656 个短窗状态点，检查一次父点参考谱。训练更新、新轨迹积分、正式模型评分、新 FOM 均为 0。原进程在写完逐事件记录和谱后因公开摘要超过 512 KiB 退出。对已保存的记录核对哈希并重新汇总，生成 331,940 字节的公开摘要。原执行退出码和失败凭据保留。[独立复核](review.md) · [执行登记](../../harness/runs/osgkd_v2_electrical_decomposition_20261123.json)

代码保留在研究分支，模型继续保留原父点，科学上保留零和误差诊断，结构分流未决。下一轮结构对照等待另行确认协议，训练使用完整 385 条 `train`，验证使用原始 117 条 `val`。本轮仍对应历史 `train` 的三个存档端点。[当前数据合同](../../kiki.md#3-数据与信息)
