# 电气误差分解的独立复核

2026-11-23。Reviewer 在独立上下文核对冻结协议、代码和逐事件结果。预检复核确认总环境余弦边项由模型系数独立重建，边统计仅使用对应机组的相邻活跃边，分解使用整窗完整十节点数据。完整 `train` 与原始 `val` 的入口检查了划分和机组身份，合成验证测试保留缺失历史的原分母。[角色和源身份](../../results/osgkd_v2_electrical_decomposition_20261123/roles.json)

从原生保留的逐事件数据独立重算，父点两窗漏检组覆盖 27/27，选定机组组覆盖 22/22。$R_*$ 为 0.058414 和 0.031670，$C_z$ 为 0.848429 和 0.863161。选定机组 $q_z$ 为 1.123799 和 0.921702。B 的双窗联合事件为 0/22，C 的全节点初态判据为 4/22。三个分支均未过门。$q_z>1$ 对应带符号抵消。[恢复后的统计](../../results/osgkd_v2_electrical_decomposition_20261123/probe01/summary.json)

原生启动、逐事件结果、失败回执的哈希核对一致。原代码在写入逐事件记录前已通过 49 维谱资格检查，随后因公开摘要超过 512 KiB 退出。恢复代码仅对存档数据汇总，保留原生失败、模型和步长调用数，并将缺失的差分数值留空。202 次谱 RHS 来自一次平衡检查、一次自动微分前向和两档各 50 个方向的中心差分。自动微分谱的两项正实部为 +0.847976 和 +0.060801 s⁻¹。[执行登记](../../harness/runs/osgkd_v2_electrical_decomposition_20261123.json)

数据支持固定状态点上零和分量较大的描述。环境或幅值结构对自主轨迹的效果仍需直接对照。复核过程只读，未重跑探针或评分。
