# 高阶耦合势 · 短窗运动改善并新增一条检出

**在同一第 1860 次父点、同一 8 s 联合目标的 160 对固定尝试中，高阶势组在原 27 条漏检的真实上限 0.25 s 窗将运动均方误差降低 7.27%，总电气归一化均方误差降低 4.97%，并新增 1 条真实区间检出。** 稳定 8 s 风险为高阶势组 0.750、原势组 0.605，超过相对保护限。保留第 1860 次原势模型作为工作父点。[冻结协议](../../campaigns/osgkd_v2/p1b_electrical_unlock_protocol.md) · [末点评价](../../results/osgkd_v2_p1b_electrical_unlock_20261123/analysis.json)

## 漏检短窗和电气作用

原 27 条漏检在两窗、三个端点均为十节点完整覆盖，17 条有完整 0.25 s 记录。按每条真实窗口中的有效采样点计算误差，事件等权。电气归一化均方误差除以原冻结尺度后平方平均，运动均方误差沿用正式运动评分的几何。

| 真值窗口与指标 | 共同父点 1860 | 原势 2020 | 高阶势 2020 | 高阶势相对原势 |
|---|---:|---:|---:|---:|
| 共同 0.03 s，总电气归一化均方误差 | 0.96605 | 1.03809 | 1.12894 | +8.75% |
| 共同 0.03 s，运动均方误差 | 0.002219 | 0.002268 | 0.002319 | +2.25% |
| 真实上限 0.25 s，总电气归一化均方误差 | 2.10331 | 1.85441 | 1.76218 | −4.97% |
| 真实上限 0.25 s，运动均方误差 | 0.084153 | 0.074584 | 0.069160 | −7.27% |
| 真实上限 0.25 s，净冲量归一化均方误差 | 1.27727 | 1.06688 | 0.96910 | −9.16% |

主窗逐条比较，电气、运动、净冲量误差各在 22/27 条上下降。总电气幅度低于 10% 的预登记门，运动幅度达到 5% 门。原先电气持续偏大的 22 条事件用同一机组复核，原势组的归一化有符号均值为 +2.99679，高阶势组为 +2.77041，持续偏大的事件数从 22 降至 21。在候选的同一预测状态上，新增耦合作用对这些机组的平均归一化贡献为 −0.03695，方向上减轻电气减速作用高估。总电气误差差异还包含共同参数变化与轨迹变化。[逐组评分](../../results/osgkd_v2_p1b_electrical_unlock_20261123/analysis.json)

## 稳定预测和失稳检出

全 train fit297。运动风险是 0.8 倍事件平均归一化运动误差均值加 0.2 倍最差 10% 事件均值。控制与候选各完成固定 160 次尝试和全样本主细评价。

| 样本与指标 | 共同父点 1860 | 原势 2020 | 高阶势 2020 |
|---|---:|---:|---:|
| 267 条稳定，1 s 运动风险 | 0.34108 | 0.37683 | 0.38009 |
| 267 条稳定，2 s 运动风险 | 0.40473 | 0.41028 | 0.43637 |
| 267 条稳定，5 s 运动风险 | 0.45863 | 0.36789 | 0.43624 |
| 267 条稳定，8 s 运动风险 | 0.42934 | 0.60504 | 0.74953 |
| 267 条稳定，8 s 共同转速 RMSE（rad/s） | 0.36772 | 0.33839 | 0.36671 |
| 267 条稳定，8 s 误报 | 0/267 | 0/267 | 0/267 |
| 30 条失稳，各自真实区间运动风险 | 0.56147 | 0.44293 | 0.39530 |
| 30 条失稳，各自真实区间检出 | 3/30 | 3/30 | 4/30 |

高阶势组的 1 s 风险比父点高 11.44%，2 s 风险比父点和原势末点分别高 7.82% 和 6.36%。稳定 8 s 风险低于 1.0，相对原势末点高 23.88%。原三条检出在两组完全保留，组间触发时差为 0。新增 `expansion_0138` 的真实记录结束与真值触发时刻均为 1.38 s，高阶势组在 1.37 s 检出，父点和原势末点的自主触发分别为记录外的 1.40 s 和 1.43 s。该新增发生在 train 内部拟合侧，内部检查侧的 12 条失稳样本仍均未检出。预登记的两条净增幅度未达到。[全分组与真实时机](../../results/osgkd_v2_p1b_electrical_unlock_20261123/analysis.json)

## 实现资格、成本和结论

改动仅为固定参考角上的两项高阶势，沿用原耦合强度核、幅值初态边界、其余方程及原训练目标。稳定和失稳各一条真实资格样本上，零系数候选的初始化、端口、主细轨迹、损失及旧参数梯度逐位一致，新增系数梯度可用。资格更新为 0。非零系数的参考 Jacobian、零和与功率收支另经合成检查。[架构简报](../../designs/osgkd_v2_anchored_electrical_potential_20261123.md) · [原生回执](../../results/osgkd_v2_p1b_electrical_unlock_20261123/pair01/summary.json)

两组 160 次尝试均接受，原势组裁剪 30 次，高阶势组 29 次。候选新增 90 个参数，状态仍为 50 维。高阶势新增参数最后 32 次的更新范数中位数为 0.000586，裁剪前梯度范数中位数为 0.09868。末点评分后核对参数，二、三次势系数的最大绝对值分别为 0.00973 和 0.01127，上界为 0.5。

两组各 297/297 通过主细步长资格，8 s 最大主细归一化 RMS 差分别为 2.15×10⁻⁸ 和 8.02×10⁻⁹。正式训练 RHS 共 14,872,432 次，低于 16,384,000 次。训练墙钟为 1743.26 s 和 2108.13 s，正式评价 189.14 s 和 235.62 s，原生 Job 总计 4405.79 s，补充评分 8.13 s。原 `val/test` 关闭，新 FOM 为 0。

证据对固定父点与一次匹配序列有效，优化充分性未知。新增耦合作用方向、短窗运动收益和一次新增检出得到观测支持。电气幅度与稳定保护的联合门未通过，训练几何比较的前置条件未成立。代码决定 `retain_branch`，模型决定 `retain_evidence`，科学决定 `unresolved`。保留合格的第 1860 次父点，后续优先辨别总电气误差中的净交换与零和传递分量，判断下一个值得检验的单一闭合机制。[独立复核](review.md) · [Run 登记](../../harness/runs/osgkd_v2_p1b_electrical_unlock_20261123.json)
